# MedPlatform: estado do projeto em 2026-10-04

> Um retrato de um dia, para se situar. Ele não substitui a fonte dos números: cada um vem de um
> documento que traz o comando que o produziu e o que ele **não** significa (`RESULTS.md`,
> `BRINGUP_AFE.md`, `BRINGUP_STM32MP2.md`, `implementation_plan_uboot_ab.md`). Ao divergir de
> um deles, vale o documento de origem.

## 1. O projeto em uma frase

Uma **arquitetura de referência em Yocto** (Scarthgap 5.0 LTS, orquestrada por KAS) para construir
várias classes de **dispositivos médicos** sobre uma base comum. A prova de conceito é um **EEG
de 8 canais** com o ADS1299, rodando em dois alvos: **QEMU x86-64** (simulação) e
**STM32MP257F-DK** (hardware real, Cortex-A35 com Linux e Cortex-M33 para tempo real).

## 2. A arquitetura

```
meta-med-app        aplicações (aquisição, HMI Qt6), imagens, packagegroups
meta-med-framework  MedFramework: 6 APIs C++ sobre o SO (só libsystemd + libcrypto)
meta-med-distro     MedOS: política (systemd, rootfs RO, RAUC A/B, LUKS, sandbox)
meta-med-bsp        o único lugar que nomeia placa, bootloader, partição, nó de dispositivo
─────────────────
meta-med-afe-ads1299  camada ADJUNTA: o que é de um front-end específico (fora da métrica de reuso)
```

- **Superfície de adaptação de hardware:** sete variáveis (`MED_EEG_DRIVER`, `_ADDRESS`, `_LINK`,
  `_REQUIRE_ENCRYPTION`, `MED_BOOTLOADER`, `MED_DATA_KEY_SOURCE`, `MED_WKS_FILE`), mais uma camada
  de BSP e uma camada adjunta por front-end.
- **Reuso:** 206 pacotes de plataforma em comum; o delta específico do EEG é de 3 pacotes.
- **Quatro ligações para o conversor**, escolhidas por `MED_EEG_LINK`: `simulated`, `amp` (M33, a
  topologia de produto), `spi` e `usb` (ponte MCP2210).

## 3. O que está pronto e validado

### Plataforma

| Item | Estado |
|---|---|
| Build QEMU e STM32MP257 | **verde** nos dois alvos, com os mesmos recipes e aplicações |
| Suíte de aceitação `make check` (QEMU) | **23/23**, rodada em 2026-10-04 com as mudanças do dia |
| Suítes de host | MedFramework **1429/0** (com libsystemd), MCP2210 **325/0** |
| `/data` criptografado (LUKS2) | provisionado no primeiro boot, nos dois alvos |
| Atualização A/B (RAUC + U-Boot) | instalar, ativar e trocar de slot: **validado na placa** |
| **Fallback A/B** | **medido em 2026-10-04 pela primeira vez**: 3 boots com a aquisição falhando, e o 4º caiu sozinho no outro slot |
| Confirmação do slot | agora depende de a **aquisição ter partido** (*boot assessment* do systemd) |
| HMI | renderiza no QEMU e na placa (HDMI) |

### Front-end (ADS1299 + ponte MCP2210)

| Item | Estado |
|---|---|
| Drivers de kernel | no fork `linux-med`: `ti-ads1299` (IIO, derivado do mainline `ti-ads1298`) e `hid-mcp2210` (controlador SPI sobre HID); série para upstream e branch da placa |
| No PC | Fases 0, 1, 3, 4 e 5 da bancada: identidade do silício, autoteste corrigido, ganho, ruído, 30 min de aquisição |
| **Na placa** | kernel do `linux-med` gravado no cartão; ponte, conversor e serviço **adquirindo pelo link `usb` e gravando no `/data`** |
| NVRAM da ponte | provisionada para a placa; o LED da GP6 nasce aceso |

## 4. Os números principais

| Medida | Resultado | Fonte |
|---|---|---|
| Vazão do link `usb` | **250 amostras/s = 54 kbit/s úteis**, em qualquer ODR (250–16 000) e qualquer clock SPI (1–12 MHz) | `BRINGUP_AFE.md` §6.7 |
| ADS1299 a 16 kSPS | produz 3,46 Mbit/s; o link `usb` entrega 1,56% disso (98,4% de perda) | §6.7 |
| Perda na placa, governador padrão | 0,67% em 30 min, causada por **86 trocas de frequência da CPU por segundo** | §6.5 |
| Perda na placa, CPU em frequência fixa | **≤ 0,003%** em 30 min (corrigido por OTA) | §6.5 |
| Recuperação após desplugar a ponte | aquisição volta **1,7 s** depois de a ponte voltar | §6.6 |
| CPU do serviço | ~1–1,4% de um núcleo | §6.5 |
| Jitter entre quadros (pelo carimbo) | mediana 56,01 ms (esperado 56), p99,9 62,9 ms | §6.5 |

## 5. O que o dia 2026-10-04 rendeu

Nove defeitos encontrados e corrigidos, **nenhum deles visível em build, QEMU ou PC**:

1. o sandbox do serviço montava `/sys` só leitura, e o link `iio` precisa escrever lá (54 reinícios);
2. o motivo da falha não chegava ao log;
3. cada partida falha deixava uma sessão vazia no registro clínico;
4. o slot A/B era confirmado com a aquisição quebrada;
5. um front-end desplugado parava a aquisição para sempre, em silêncio;
6. o `make bundle` ignorava a escolha de kernel;
7. o governador de frequência custava 0,7% das amostras;
8. o chip select da placa não estava configurado na imagem;
9. o `MedicalUpdate` não era coberto pela suíte de host.

Tudo foi entregue por **OTA** (quatro `rauc install`). Também saiu um **plano de estatísticas**
para os links `usb` e `amp` (`implementation_plan_board_stats.md`).

## 6. O que não está feito

| Item | Por quê |
|---|---|
| **Link `amp` (Cortex-M33)** | não existe firmware; é a topologia de produto e o argumento IEC 62304 §5.3 |
| Links `spi` e a comparação entre links | a Fase 7 da bancada, que depende do `amp` |
| Sinal externo nas entradas | todo o caminho analógico foi medido só pelo MUX interno |
| Detecção de eletrodo solto, SRB1 (montagem referencial) | o controle não existe no driver |
| `lost_samples` no registro da sessão | o serviço não grava esse número |
| Referência de tempo independente | o analisador lógico nunca foi ligado ao `DRDY` |
| Energia | nenhuma política foi medida |
| Fallback com pânico de kernel | só foi injetada falha de aplicação |
| Identidade e journal por slot | o SSH muda de chave a cada troca, e o journal fica dentro do slot |
| RTC, TPM e imagem de produto | a chave é de desenvolvimento; não há RTC inicializado |

## 7. Próximos passos, em ordem

**Curto prazo: a placa, o link `usb`, sem hardware novo**

1. **Pendências do plano de estatísticas (§2.1 dele):** carimbo `realtime` → `monotonic`, e o
   `lost_samples` no registro da sessão.
2. **E0, instrumentação:** amostrador na placa e análise no PC. O analisador lógico no `DRDY`, CS e
   SCLK resolve as três dúvidas abertas: a contagem 0,3% curta a 12 MHz, o clock SPI real, e a
   variação do ruído do autoteste.
3. **E1–E3:** integridade, tempo, carga e energia no `usb`.

**Médio prazo: o sinal**

4. Transcrever a tabela de ruído do SBAS499.
5. **E4:** gerador de função nas entradas (ganho, linearidade, saturação), fonte de bancada contra
   USB, bias, e a varredura de configurações.
6. SRB1 e detecção de eletrodo solto no driver (Fase 8-A).

**O maior bloco: o `amp`**

7. O `implementation_plan_m33_firmware.md`, Fases 0–4: firmware com sinal sintético, depois **E5**.
8. Fiação do ADS1299 ao conector da DK, RIF, overlay e driver no firmware: **E6**.
9. **E7:** a tabela comparativa entre as ligações, o resultado central do TCC.

**Manutenção**

- **`Signed-off-by` no `linux-med`:** cinco commits sem ele.
- **Documentos desatualizados:** o quadro §0 do `BRINGUP_AFE.md` é de 2026-09-26, e o `CLAUDE.md`
  afirma um `grep` limpo no `meta-med-bsp` que não é verdade.
